<project name="IEEE118_3" version="4.5.3" schema="0" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="SOFT_GEN, 1307120200" />
    <param name="time_duration" value="5" />
    <param name="time_step" value="10" />
    <param name="sample_step" value="10" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="noname.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="4607" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="15" />
    <param name="description" value="" />
    <param name="revisor" value="ckumara, 1389815425" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="latency_count" value="100" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
  </paramlist>
  <paramlist name="Validation" />
  <hierarchy>
    <call name="Station" link="1854812227" z="0" instance="-1" view="false">
      <call name="Main" link="1961853591" z="0" instance="0" view="true">
        <call name="TL_1_2_1" link="2113664841" z="" instance="0" view="false" />
        <call name="TL_3_1_1" link="527020246" z="" instance="0" view="false" />
        <call name="TL_2_12_1" link="1579669738" z="" instance="0" view="false" />
        <call name="TL_3_5_1" link="785697619" z="" instance="0" view="false" />
        <call name="TL_3_12_1" link="203679707" z="" instance="0" view="false" />
        <call name="TL_4_5_1" link="1209062571" z="" instance="0" view="false" />
        <call name="TL_4_11_1" link="579227363" z="" instance="0" view="false" />
        <call name="TL_5_6_1" link="484823987" z="" instance="0" view="false" />
        <call name="TL_5_11_1" link="33013310" z="" instance="0" view="false" />
        <call name="TL_6_7_1" link="1072933214" z="" instance="0" view="false" />
        <call name="TL_12_7_1" link="238454899" z="" instance="0" view="false" />
        <call name="TL_8_30_1" link="132406759" z="" instance="0" view="false" />
        <call name="TL_11_12_1" link="566721972" z="" instance="0" view="false" />
        <call name="TL_11_13_1" link="1257406718" z="" instance="0" view="false" />
        <call name="TL_12_14_1" link="722958940" z="" instance="0" view="false" />
        <call name="TL_12_16_1" link="1317280308" z="" instance="0" view="false" />
        <call name="TL_117_12_1" link="1161597366" z="" instance="0" view="false" />
        <call name="TL_13_15_1" link="2116054435" z="" instance="0" view="false" />
        <call name="TL_14_15_1" link="1934868793" z="" instance="0" view="false" />
        <call name="TL_17_15_1" link="762903984" z="" instance="0" view="false" />
        <call name="TL_19_15_1" link="1263819878" z="" instance="0" view="false" />
        <call name="TL_15_33_1" link="73910748" z="" instance="0" view="false" />
        <call name="TL_16_17_1" link="841461582" z="" instance="0" view="false" />
        <call name="TL_18_17_1" link="1368032764" z="" instance="0" view="false" />
        <call name="TL_31_17_1" link="1224301355" z="" instance="0" view="false" />
        <call name="TL_113_17_1" link="262489104" z="" instance="0" view="false" />
        <call name="TL_18_19_1" link="58860311" z="" instance="0" view="false" />
        <call name="TL_19_20_1" link="2078972915" z="" instance="0" view="false" />
        <call name="TL_19_34_1" link="184729675" z="" instance="0" view="false" />
        <call name="TL_20_21_1" link="404066981" z="" instance="0" view="false" />
        <call name="TL_21_22_1" link="919616381" z="" instance="0" view="false" />
        <call name="TL_23_22_1" link="972963971" z="" instance="0" view="false" />
        <call name="TL_23_24_1" link="689638299" z="" instance="0" view="false" />
        <call name="TL_25_23_1" link="394365563" z="" instance="0" view="false" />
        <call name="TL_32_23_1" link="2109521190" z="" instance="0" view="false" />
        <call name="TL_24_70_1" link="883056939" z="" instance="0" view="false" />
        <call name="TL_24_72_1" link="854033727" z="" instance="0" view="false" />
        <call name="TL_27_25_1" link="281959820" z="" instance="0" view="false" />
        <call name="TL_30_26_1" link="1244863225" z="" instance="0" view="false" />
        <call name="TL_28_27_1" link="1831143058" z="" instance="0" view="false" />
        <call name="TL_32_27_1" link="2093502548" z="" instance="0" view="false" />
        <call name="TL_115_27_1" link="981095533" z="" instance="0" view="false" />
        <call name="TL_29_28_1" link="627461317" z="" instance="0" view="false" />
        <call name="TL_29_31_1" link="1030021308" z="" instance="0" view="false" />
        <call name="TL_31_32_1" link="742212181" z="" instance="0" view="false" />
        <call name="TL_113_32_1" link="1732088102" z="" instance="0" view="false" />
        <call name="TL_32_114_1" link="891005029" z="" instance="0" view="false" />
        <call name="TL_33_37_1" link="1774623992" z="" instance="0" view="false" />
        <call name="TL_34_36_1" link="777232266" z="" instance="0" view="false" />
        <call name="TL_34_37_1" link="25886917" z="" instance="0" view="false" />
        <call name="TL_34_43_1" link="61443075" z="" instance="0" view="false" />
        <call name="TL_35_36_1" link="352908665" z="" instance="0" view="false" />
        <call name="TL_35_37_1" link="1622770658" z="" instance="0" view="false" />
        <call name="TL_37_39_1" link="1497077654" z="" instance="0" view="false" />
        <call name="TL_37_40_1" link="1890468392" z="" instance="0" view="false" />
        <call name="TL_38_65_1" link="1202905512" z="" instance="0" view="false" />
        <call name="TL_39_40_1" link="261632812" z="" instance="0" view="false" />
        <call name="TL_40_41_1" link="942093821" z="" instance="0" view="false" />
        <call name="TL_40_42_1" link="1287010445" z="" instance="0" view="false" />
        <call name="TL_41_42_1" link="2058654688" z="" instance="0" view="false" />
        <call name="TL_42_49_1" link="2125533129" z="" instance="0" view="false" />
        <call name="TL_42_49_2" link="694408045" z="" instance="0" view="false" />
        <call name="TL_43_44_1" link="762103677" z="" instance="0" view="false" />
        <call name="TL_44_45_1" link="784194871" z="" instance="0" view="false" />
        <call name="TL_45_46_1" link="1499991238" z="" instance="0" view="false" />
        <call name="TL_45_49_1" link="609732986" z="" instance="0" view="false" />
        <call name="TL_46_47_1" link="1564909826" z="" instance="0" view="false" />
        <call name="TL_46_48_1" link="2108112119" z="" instance="0" view="false" />
        <call name="TL_47_49_1" link="1966266069" z="" instance="0" view="false" />
        <call name="TL_47_69_1" link="523278766" z="" instance="0" view="false" />
        <call name="TL_49_50_1" link="1060349681" z="" instance="0" view="false" />
        <call name="TL_51_49_1" link="901438544" z="" instance="0" view="false" />
        <call name="TL_49_54_1" link="2107694249" z="" instance="0" view="false" />
        <call name="TL_49_54_2" link="1427867182" z="" instance="0" view="false" />
        <call name="TL_49_66_1" link="1793812370" z="" instance="0" view="false" />
        <call name="TL_49_66_2" link="254509373" z="" instance="0" view="false" />
        <call name="TL_49_69_1" link="1628646225" z="" instance="0" view="false" />
        <call name="TL_50_57_1" link="877323772" z="" instance="0" view="false" />
        <call name="TL_51_52_1" link="301434826" z="" instance="0" view="false" />
        <call name="TL_51_58_1" link="1358347892" z="" instance="0" view="false" />
        <call name="TL_52_53_1" link="1419325822" z="" instance="0" view="false" />
        <call name="TL_53_54_1" link="1489712410" z="" instance="0" view="false" />
        <call name="TL_54_55_1" link="1218997034" z="" instance="0" view="false" />
        <call name="TL_56_54_1" link="730529309" z="" instance="0" view="false" />
        <call name="TL_54_59_1" link="1658175575" z="" instance="0" view="false" />
        <call name="TL_56_55_1" link="1322530384" z="" instance="0" view="false" />
        <call name="TL_59_55_1" link="1757886214" z="" instance="0" view="false" />
        <call name="TL_57_56_1" link="1609778689" z="" instance="0" view="false" />
        <call name="TL_58_56_1" link="695225508" z="" instance="0" view="false" />
        <call name="TL_56_59_1" link="1520227271" z="" instance="0" view="false" />
        <call name="TL_56_59_2" link="2065414582" z="" instance="0" view="false" />
        <call name="TL_59_60_1" link="1750811783" z="" instance="0" view="false" />
        <call name="TL_61_59_1" link="36388965" z="" instance="0" view="false" />
        <call name="TL_61_60_1" link="1443159331" z="" instance="0" view="false" />
        <call name="TL_62_60_1" link="331520436" z="" instance="0" view="false" />
        <call name="TL_62_61_1" link="488074036" z="" instance="0" view="false" />
        <call name="TL_66_62_1" link="627215879" z="" instance="0" view="false" />
        <call name="TL_67_62_1" link="1871157612" z="" instance="0" view="false" />
        <call name="TL_64_63_1" link="533596827" z="" instance="0" view="false" />
        <call name="TL_65_64_1" link="1668725696" z="" instance="0" view="false" />
        <call name="TL_65_68_1" link="1352265748" z="" instance="0" view="false" />
        <call name="TL_66_67_1" link="1685291825" z="" instance="0" view="false" />
        <call name="TL_68_81_1" link="1408539226" z="" instance="0" view="false" />
        <call name="TL_70_69_1" link="1347205779" z="" instance="0" view="false" />
        <call name="TL_75_69_1" link="1127733736" z="" instance="0" view="false" />
        <call name="TL_69_77_1" link="142322557" z="" instance="0" view="false" />
        <call name="TL_71_70_1" link="883253114" z="" instance="0" view="false" />
        <call name="TL_70_74_1" link="1415117899" z="" instance="0" view="false" />
        <call name="TL_70_75_1" link="1021820500" z="" instance="0" view="false" />
        <call name="TL_72_71_1" link="1954125578" z="" instance="0" view="false" />
        <call name="TL_71_73_1" link="721702586" z="" instance="0" view="false" />
        <call name="TL_74_75_1" link="1274620188" z="" instance="0" view="false" />
        <call name="TL_75_77_1" link="2035909219" z="" instance="0" view="false" />
        <call name="TL_75_118_1" link="2116284662" z="" instance="0" view="false" />
        <call name="TL_76_77_1" link="2069800804" z="" instance="0" view="false" />
        <call name="TL_118_76_1" link="1673804502" z="" instance="0" view="false" />
        <call name="TL_77_78_1" link="873849649" z="" instance="0" view="false" />
        <call name="TL_77_80_1" link="1680091309" z="" instance="0" view="false" />
        <call name="TL_77_80_2" link="1931213819" z="" instance="0" view="false" />
        <call name="TL_77_82_1" link="1776510463" z="" instance="0" view="false" />
        <call name="TL_78_79_1" link="1912273137" z="" instance="0" view="false" />
        <call name="TL_79_80_1" link="2113133242" z="" instance="0" view="false" />
        <call name="TL_80_96_1" link="1253827366" z="" instance="0" view="false" />
        <call name="TL_80_97_1" link="1053321728" z="" instance="0" view="false" />
        <call name="TL_80_98_1" link="2016040935" z="" instance="0" view="false" />
        <call name="TL_80_99_1" link="724866018" z="" instance="0" view="false" />
        <call name="TL_83_82_1" link="661235595" z="" instance="0" view="false" />
        <call name="TL_82_96_1" link="1116705390" z="" instance="0" view="false" />
        <call name="TL_83_84_1" link="828288250" z="" instance="0" view="false" />
        <call name="TL_83_85_1" link="2094527615" z="" instance="0" view="false" />
        <call name="TL_85_84_1" link="947004240" z="" instance="0" view="false" />
        <call name="TL_86_85_1" link="76395526" z="" instance="0" view="false" />
        <call name="TL_85_88_1" link="1739515840" z="" instance="0" view="false" />
        <call name="TL_85_89_1" link="1488774617" z="" instance="0" view="false" />
        <call name="TL_88_89_1" link="568202401" z="" instance="0" view="false" />
        <call name="TL_89_90_1" link="2135109085" z="" instance="0" view="false" />
        <call name="TL_89_90_2" link="2107792700" z="" instance="0" view="false" />
        <call name="TL_89_92_1" link="1946101765" z="" instance="0" view="false" />
        <call name="TL_89_92_2" link="38782800" z="" instance="0" view="false" />
        <call name="TL_90_91_1" link="810809592" z="" instance="0" view="false" />
        <call name="TL_91_92_1" link="362174734" z="" instance="0" view="false" />
        <call name="TL_93_92_1" link="1434870703" z="" instance="0" view="false" />
        <call name="TL_94_92_1" link="1400289947" z="" instance="0" view="false" />
        <call name="TL_92_100_1" link="138177924" z="" instance="0" view="false" />
        <call name="TL_92_102_1" link="1381839314" z="" instance="0" view="false" />
        <call name="TL_94_93_1" link="161442039" z="" instance="0" view="false" />
        <call name="TL_95_94_1" link="284458000" z="" instance="0" view="false" />
        <call name="TL_96_94_1" link="1796287299" z="" instance="0" view="false" />
        <call name="TL_94_100_1" link="651623143" z="" instance="0" view="false" />
        <call name="TL_96_95_1" link="1787784364" z="" instance="0" view="false" />
        <call name="TL_97_96_1" link="28331646" z="" instance="0" view="false" />
        <call name="TL_98_100_1" link="723706638" z="" instance="0" view="false" />
        <call name="TL_99_100_1" link="679714987" z="" instance="0" view="false" />
        <call name="TL_100_101_1" link="628899692" z="" instance="0" view="false" />
        <call name="TL_100_103_1" link="1665700582" z="" instance="0" view="false" />
        <call name="TL_100_104_1" link="319840977" z="" instance="0" view="false" />
        <call name="TL_100_106_1" link="785878253" z="" instance="0" view="false" />
        <call name="TL_102_101_1" link="2009301090" z="" instance="0" view="false" />
        <call name="TL_104_103_1" link="516538570" z="" instance="0" view="false" />
        <call name="TL_103_105_1" link="1251281330" z="" instance="0" view="false" />
        <call name="TL_103_110_1" link="2058726441" z="" instance="0" view="false" />
        <call name="TL_104_105_1" link="1165484073" z="" instance="0" view="false" />
        <call name="TL_106_105_1" link="707080343" z="" instance="0" view="false" />
        <call name="TL_105_107_1" link="1422388923" z="" instance="0" view="false" />
        <call name="TL_105_108_1" link="1533933055" z="" instance="0" view="false" />
        <call name="TL_106_107_1" link="142742462" z="" instance="0" view="false" />
        <call name="TL_108_109_1" link="767121820" z="" instance="0" view="false" />
        <call name="TL_110_109_1" link="1597505378" z="" instance="0" view="false" />
        <call name="TL_110_112_1" link="118244395" z="" instance="0" view="false" />
        <call name="TL_114_115_1" link="1083404171" z="" instance="0" view="false" />
        <call name="TL_48_49_1" link="1590123506" z="" instance="0" view="false" />
        <call name="TL_30_38_1" link="1685627341" z="-1" instance="0" view="false" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="RowDefn" name="TL_30_38_1" group="" url="" version="" build="" crc="10492839" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1882143885" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1390010847" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="345.00" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.004640" />
            <param name="XLPUP2" value="0.054000" />
            <param name="BPUP2" value="0.422000" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_48_49_1" group="" url="" version="" build="" crc="65275943" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1609554653" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1875665777" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.017900" />
            <param name="XLPUP2" value="0.050500" />
            <param name="BPUP2" value="0.012580" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_114_115_1" group="" url="" version="" build="" crc="105127346" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1804869711" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="373613790" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00230" />
            <param name="XLPUP2" value="0.01040" />
            <param name="BPUP2" value="0.00276" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_110_112_1" group="" url="" version="" build="" crc="12597031" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="934148826" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="528095654" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02470" />
            <param name="XLPUP2" value="0.06400" />
            <param name="BPUP2" value="0.06200" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_110_109_1" group="" url="" version="" build="" crc="53630213" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1803858688" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="2109097716" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02780" />
            <param name="XLPUP2" value="0.07620" />
            <param name="BPUP2" value="0.02020" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_108_109_1" group="" url="" version="" build="" crc="125942995" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1082367278" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1899764266" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01050" />
            <param name="XLPUP2" value="0.02880" />
            <param name="BPUP2" value="0.00760" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_106_107_1" group="" url="" version="" build="" crc="100741965" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1158446397" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1841657983" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.05300" />
            <param name="XLPUP2" value="0.18300" />
            <param name="BPUP2" value="0.04720" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_105_108_1" group="" url="" version="" build="" crc="90152684" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="375738413" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="660369561" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02610" />
            <param name="XLPUP2" value="0.07030" />
            <param name="BPUP2" value="0.01844" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_105_107_1" group="" url="" version="" build="" crc="83921827" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="644818926" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1423213886" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.05300" />
            <param name="XLPUP2" value="0.18300" />
            <param name="BPUP2" value="0.04720" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_106_105_1" group="" url="" version="" build="" crc="132670648" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1638638526" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="834471665" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01400" />
            <param name="XLPUP2" value="0.05470" />
            <param name="BPUP2" value="0.01434" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_104_105_1" group="" url="" version="" build="" crc="113497210" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="374845326" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="965673775" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00994" />
            <param name="XLPUP2" value="0.03780" />
            <param name="BPUP2" value="0.00986" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_103_110_1" group="" url="" version="" build="" crc="37063664" date="1385065853" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2077864380" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="146599872" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03906" />
            <param name="XLPUP2" value="0.18130" />
            <param name="BPUP2" value="0.04610" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_103_105_1" group="" url="" version="" build="" crc="104492219" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1745379445" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="507360907" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.05350" />
            <param name="XLPUP2" value="0.16250" />
            <param name="BPUP2" value="0.04080" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_104_103_1" group="" url="" version="" build="" crc="124232095" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="370133223" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="882594585" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04660" />
            <param name="XLPUP2" value="0.15840" />
            <param name="BPUP2" value="0.04070" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_102_101_1" group="" url="" version="" build="" crc="125698797" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2062310758" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="521522128" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02460" />
            <param name="XLPUP2" value="0.11200" />
            <param name="BPUP2" value="0.02940" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_100_106_1" group="" url="" version="" build="" crc="105544574" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="80052758" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1954759090" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.06050" />
            <param name="XLPUP2" value="0.22900" />
            <param name="BPUP2" value="0.06200" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_100_104_1" group="" url="" version="" build="" crc="59012358" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1621656169" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="795493443" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04510" />
            <param name="XLPUP2" value="0.20400" />
            <param name="BPUP2" value="0.05410" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_100_103_1" group="" url="" version="" build="" crc="63156444" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2057484979" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="263597598" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01600" />
            <param name="XLPUP2" value="0.05250" />
            <param name="BPUP2" value="0.05360" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_100_101_1" group="" url="" version="" build="" crc="42185092" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1743500330" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1729813862" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02770" />
            <param name="XLPUP2" value="0.12620" />
            <param name="BPUP2" value="0.03280" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_99_100_1" group="" url="" version="" build="" crc="23330059" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="839946679" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1537434362" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01800" />
            <param name="XLPUP2" value="0.08130" />
            <param name="BPUP2" value="0.02160" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_98_100_1" group="" url="" version="" build="" crc="56518886" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="586400283" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="425612382" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03970" />
            <param name="XLPUP2" value="0.17900" />
            <param name="BPUP2" value="0.04760" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_97_96_1" group="" url="" version="" build="" crc="80481337" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="25423226" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1627396416" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01730" />
            <param name="XLPUP2" value="0.08850" />
            <param name="BPUP2" value="0.02400" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_96_95_1" group="" url="" version="" build="" crc="86037222" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="153520029" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="716897179" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01710" />
            <param name="XLPUP2" value="0.05470" />
            <param name="BPUP2" value="0.01474" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_94_100_1" group="" url="" version="" build="" crc="19828354" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="708398441" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1322572371" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01780" />
            <param name="XLPUP2" value="0.05800" />
            <param name="BPUP2" value="0.06040" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_96_94_1" group="" url="" version="" build="" crc="119953314" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="163610994" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1428809845" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02690" />
            <param name="XLPUP2" value="0.08690" />
            <param name="BPUP2" value="0.02300" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_95_94_1" group="" url="" version="" build="" crc="72046913" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="261654802" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1456469870" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01320" />
            <param name="XLPUP2" value="0.04340" />
            <param name="BPUP2" value="0.01110" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_94_93_1" group="" url="" version="" build="" crc="53002193" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="192789478" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1209132064" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02230" />
            <param name="XLPUP2" value="0.07320" />
            <param name="BPUP2" value="0.01876" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_92_102_1" group="" url="" version="" build="" crc="117118304" date="1385065852" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1493540513" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="141750827" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01230" />
            <param name="XLPUP2" value="0.05590" />
            <param name="BPUP2" value="0.01464" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_92_100_1" group="" url="" version="" build="" crc="92430090" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1815856452" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="566760254" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.06480" />
            <param name="XLPUP2" value="0.29500" />
            <param name="BPUP2" value="0.04720" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_94_92_1" group="" url="" version="" build="" crc="29688654" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="692410023" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="2013598728" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04810" />
            <param name="XLPUP2" value="0.15800" />
            <param name="BPUP2" value="0.04060" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_93_92_1" group="" url="" version="" build="" crc="11023340" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1051283783" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1341155202" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02580" />
            <param name="XLPUP2" value="0.08480" />
            <param name="BPUP2" value="0.02180" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_91_92_1" group="" url="" version="" build="" crc="129873837" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="117175852" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="72842373" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03870" />
            <param name="XLPUP2" value="0.12720" />
            <param name="BPUP2" value="0.03268" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_90_91_1" group="" url="" version="" build="" crc="96928261" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="660080741" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1964845643" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02540" />
            <param name="XLPUP2" value="0.08360" />
            <param name="BPUP2" value="0.02140" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_89_92_2" group="" url="" version="" build="" crc="73506922" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="708980584" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="839764006" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03930" />
            <param name="XLPUP2" value="0.15810" />
            <param name="BPUP2" value="0.04140" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_89_92_1" group="" url="" version="" build="" crc="2736034" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="848740045" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1358709500" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00990" />
            <param name="XLPUP2" value="0.05050" />
            <param name="BPUP2" value="0.05480" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_89_90_2" group="" url="" version="" build="" crc="44277522" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1509077239" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="641949129" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02380" />
            <param name="XLPUP2" value="0.09970" />
            <param name="BPUP2" value="0.10600" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_89_90_1" group="" url="" version="" build="" crc="23522735" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2022809874" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="315984751" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.05180" />
            <param name="XLPUP2" value="0.18800" />
            <param name="BPUP2" value="0.05280" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_88_89_1" group="" url="" version="" build="" crc="52652655" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="351383012" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1562169625" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01390" />
            <param name="XLPUP2" value="0.07120" />
            <param name="BPUP2" value="0.01934" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_85_89_1" group="" url="" version="" build="" crc="35925368" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="76603947" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="547244684" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02390" />
            <param name="XLPUP2" value="0.17300" />
            <param name="BPUP2" value="0.04700" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_85_88_1" group="" url="" version="" build="" crc="22868512" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="158890324" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="674943127" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02000" />
            <param name="XLPUP2" value="0.10200" />
            <param name="BPUP2" value="0.02760" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_86_85_1" group="" url="" version="" build="" crc="88485478" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1328519253" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="226607830" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03500" />
            <param name="XLPUP2" value="0.12300" />
            <param name="BPUP2" value="0.02760" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_85_84_1" group="" url="" version="" build="" crc="129401899" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="859046717" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1991498724" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03020" />
            <param name="XLPUP2" value="0.06410" />
            <param name="BPUP2" value="0.01234" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_83_85_1" group="" url="" version="" build="" crc="78138127" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="249843924" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1883752643" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04300" />
            <param name="XLPUP2" value="0.14800" />
            <param name="BPUP2" value="0.03480" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_83_84_1" group="" url="" version="" build="" crc="10042154" date="1385065851" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="719477508" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="709442843" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.06250" />
            <param name="XLPUP2" value="0.13200" />
            <param name="BPUP2" value="0.02580" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_82_96_1" group="" url="" version="" build="" crc="119089054" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1393365046" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1819751375" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01620" />
            <param name="XLPUP2" value="0.05300" />
            <param name="BPUP2" value="0.05440" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_83_82_1" group="" url="" version="" build="" crc="95393942" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="165980629" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1818128370" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01120" />
            <param name="XLPUP2" value="0.03665" />
            <param name="BPUP2" value="0.03796" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_80_99_1" group="" url="" version="" build="" crc="119491081" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="409604987" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="806854368" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04540" />
            <param name="XLPUP2" value="0.20600" />
            <param name="BPUP2" value="0.05460" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_80_98_1" group="" url="" version="" build="" crc="79108940" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1677261204" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="345169151" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02380" />
            <param name="XLPUP2" value="0.10800" />
            <param name="BPUP2" value="0.02860" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_80_97_1" group="" url="" version="" build="" crc="108206296" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1331533523" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="778242478" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01830" />
            <param name="XLPUP2" value="0.09340" />
            <param name="BPUP2" value="0.02540" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_80_96_1" group="" url="" version="" build="" crc="57603039" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="676396479" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1554268868" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03560" />
            <param name="XLPUP2" value="0.18200" />
            <param name="BPUP2" value="0.04940" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_79_80_1" group="" url="" version="" build="" crc="40441330" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1892255088" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1792170384" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01560" />
            <param name="XLPUP2" value="0.07040" />
            <param name="BPUP2" value="0.01870" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_78_79_1" group="" url="" version="" build="" crc="57508682" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1960409145" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1309773590" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00546" />
            <param name="XLPUP2" value="0.02440" />
            <param name="BPUP2" value="0.00648" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_77_82_1" group="" url="" version="" build="" crc="101574252" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="510032221" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1558978775" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02980" />
            <param name="XLPUP2" value="0.08530" />
            <param name="BPUP2" value="0.08174" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_77_80_2" group="" url="" version="" build="" crc="28279190" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="172184286" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="340242352" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02940" />
            <param name="XLPUP2" value="0.10500" />
            <param name="BPUP2" value="0.02280" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_77_80_1" group="" url="" version="" build="" crc="38731658" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="863017669" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="2024275175" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01700" />
            <param name="XLPUP2" value="0.04850" />
            <param name="BPUP2" value="0.04720" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_77_78_1" group="" url="" version="" build="" crc="25923120" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="575163623" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="790292809" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00376" />
            <param name="XLPUP2" value="0.01240" />
            <param name="BPUP2" value="0.01264" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_118_76_1" group="" url="" version="" build="" crc="26466562" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1574952771" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1131347288" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01640" />
            <param name="XLPUP2" value="0.05440" />
            <param name="BPUP2" value="0.01356" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_76_77_1" group="" url="" version="" build="" crc="20793614" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="963383234" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="713836750" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04440" />
            <param name="XLPUP2" value="0.14800" />
            <param name="BPUP2" value="0.03680" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_75_118_1" group="" url="" version="" build="" crc="116449973" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1493118470" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="311795585" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01450" />
            <param name="XLPUP2" value="0.04810" />
            <param name="BPUP2" value="0.01198" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_75_77_1" group="" url="" version="" build="" crc="123525870" date="1385065850" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="466002594" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="266581702" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.06010" />
            <param name="XLPUP2" value="0.19990" />
            <param name="BPUP2" value="0.04978" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_74_75_1" group="" url="" version="" build="" crc="72835189" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="472219671" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="86814740" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01230" />
            <param name="XLPUP2" value="0.04060" />
            <param name="BPUP2" value="0.01034" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_71_73_1" group="" url="" version="" build="" crc="121367575" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1166743342" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="351396448" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00866" />
            <param name="XLPUP2" value="0.04540" />
            <param name="BPUP2" value="0.01178" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_72_71_1" group="" url="" version="" build="" crc="125262004" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="495862235" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="984966431" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04460" />
            <param name="XLPUP2" value="0.18000" />
            <param name="BPUP2" value="0.04444" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_70_75_1" group="" url="" version="" build="" crc="46430829" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="112128430" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1225476082" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04280" />
            <param name="XLPUP2" value="0.14100" />
            <param name="BPUP2" value="0.03600" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_70_74_1" group="" url="" version="" build="" crc="89654695" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1097630415" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1695733342" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04010" />
            <param name="XLPUP2" value="0.13230" />
            <param name="BPUP2" value="0.03368" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_71_70_1" group="" url="" version="" build="" crc="20024304" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="122076460" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="53731083" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00882" />
            <param name="XLPUP2" value="0.03550" />
            <param name="BPUP2" value="0.00878" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_69_77_1" group="" url="" version="" build="" crc="2000813" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="271329508" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="845608885" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03090" />
            <param name="XLPUP2" value="0.10100" />
            <param name="BPUP2" value="0.10380" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_75_69_1" group="" url="" version="" build="" crc="73965370" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1281398591" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1971153815" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04050" />
            <param name="XLPUP2" value="0.12200" />
            <param name="BPUP2" value="0.12400" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_70_69_1" group="" url="" version="" build="" crc="88142413" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="85166915" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="811934967" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03000" />
            <param name="XLPUP2" value="0.12700" />
            <param name="BPUP2" value="0.12200" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_68_81_1" group="" url="" version="" build="" crc="121310244" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="397954030" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1106976141" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="345.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00175" />
            <param name="XLPUP2" value="0.02020" />
            <param name="BPUP2" value="0.80800" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_66_67_1" group="" url="" version="" build="" crc="115178125" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="609845800" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1510955886" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02240" />
            <param name="XLPUP2" value="0.10150" />
            <param name="BPUP2" value="0.02682" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_65_68_1" group="" url="" version="" build="" crc="68904662" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1271980491" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="507481019" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="345.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00138" />
            <param name="XLPUP2" value="0.01600" />
            <param name="BPUP2" value="0.63800" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_65_64_1" group="" url="" version="" build="" crc="105199625" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1125767513" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="22882758" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="345.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00269" />
            <param name="XLPUP2" value="0.03020" />
            <param name="BPUP2" value="0.38000" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_64_63_1" group="" url="" version="" build="" crc="128696308" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1342232685" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1405028895" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="345.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00172" />
            <param name="XLPUP2" value="0.02000" />
            <param name="BPUP2" value="0.21600" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_67_62_1" group="" url="" version="" build="" crc="98778931" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1356215093" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1912139622" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.02580" />
            <param name="XLPUP2" value="0.11700" />
            <param name="BPUP2" value="0.03100" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_66_62_1" group="" url="" version="" build="" crc="114799929" date="1385065849" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="632164332" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="575796308" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04820" />
            <param name="XLPUP2" value="0.21800" />
            <param name="BPUP2" value="0.05780" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_62_61_1" group="" url="" version="" build="" crc="42787633" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1843713351" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="29195335" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00824" />
            <param name="XLPUP2" value="0.03760" />
            <param name="BPUP2" value="0.00980" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_62_60_1" group="" url="" version="" build="" crc="82616358" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="160881394" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1060366068" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.01230" />
            <param name="XLPUP2" value="0.05610" />
            <param name="BPUP2" value="0.01468" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_61_60_1" group="" url="" version="" build="" crc="28329759" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2139439515" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1291471130" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00264" />
            <param name="XLPUP2" value="0.01350" />
            <param name="BPUP2" value="0.01456" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_61_59_1" group="" url="" version="" build="" crc="70261057" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="556251984" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="223226672" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03280" />
            <param name="XLPUP2" value="0.15000" />
            <param name="BPUP2" value="0.03880" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_59_60_1" group="" url="" version="" build="" crc="38088386" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2135242338" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="733883590" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03170" />
            <param name="XLPUP2" value="0.14500" />
            <param name="BPUP2" value="0.03760" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_56_59_2" group="" url="" version="" build="" crc="92303319" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1557484506" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1641866940" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.08030" />
            <param name="XLPUP2" value="0.23900" />
            <param name="BPUP2" value="0.05360" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_56_59_1" group="" url="" version="" build="" crc="47116651" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="92514363" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="2035030122" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.08250" />
            <param name="XLPUP2" value="0.25100" />
            <param name="BPUP2" value="0.05690" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_58_56_1" group="" url="" version="" build="" crc="23810389" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="633082034" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1930425372" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03430" />
            <param name="XLPUP2" value="0.09660" />
            <param name="BPUP2" value="0.02420" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_57_56_1" group="" url="" version="" build="" crc="27965826" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1978310831" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="1513458316" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.03430" />
            <param name="XLPUP2" value="0.09660" />
            <param name="BPUP2" value="0.02420" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_59_55_1" group="" url="" version="" build="" crc="91704772" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="2090250600" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="183504944" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.04739" />
            <param name="XLPUP2" value="0.21580" />
            <param name="BPUP2" value="0.05646" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_56_55_1" group="" url="" version="" build="" crc="100066708" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="1665863565" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="281927717" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
            <param name="ZTZ" value="753.5955 [ohm]" />
            <param name="RTZM" value=".3e-4 [ohm/m]" />
            <param name="TTZM" value="4.0e-9 [s/m]" />
            <param name="ZTZM" value="600 [ohm]" />
            <param name="VR2" value="138.00000" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.00488" />
            <param name="XLPUP2" value="0.01510" />
            <param name="BPUP2" value="0.00374" />
            <param name="RPUZ2" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ2" value=".251e-5 [pu/m]" />
            <param name="BPUZ2" value="1.26103e-6 [pu/m]" />
            <param name="RPUZM2" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM2" value=".1e-5 [pu/m]" />
            <param name="BPUZM2" value="1.32275e-6 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TL_54_59_1" group="" url="" version="" build="" crc="67185270" date="1385065848" instances="1" view="false" key="">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Berg_Options" defn="master:Line_Berg_Options" id="594016970" x="720" y="540" w="452" h="148" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" defn="master:Line_ManualYZ" id="2023257037" x="702" y="756" w="452" h="218" z="0" orient="0" link="-1">
          <paramlist link="-1" name="">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.458" />
            <param name="ZEst" value="1.932" />
            <param name="TEst" value="1.392" />
            <param name="LONGLN" value="1" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value=".6861e-7 [pu/m]" />
            <param name="XLPUP" value=".951e-6 [pu/m]" />
            <param name="XCPUP" value=".571e6 [pu*m]" />
            <param name="RPUZ" value=".7175e-6 [pu/m]" />
            <param name="XLPUZ" value=".251e-5 [pu/m]" />
            <param name="XCPUZ" value=".793e6 [pu*m]" />
            <param name="RPUZM" value="1.0e-6 [pu/m]" />
            <param name="XLPUZM" value=".1e-5 [pu/m]" />
            <param name="XCPUZM" value=".756e6 [pu*m]" />
            <param name="RP" value=".36294e-4 [ohm/m]" />
            <param name="XLP" value=".5031e-3 [ohm/m]" />
            <param name="XCP" value="302.151 [Mohm*m]" />
            <param name="RZ" value=".37958e-3 [ohm/m]" />
            <param name="XLZ" value=".13277e-2 [ohm/m]" />
            <param name="XCZ" value="419.34 [Mohm*m]" />
            <param name="RZM" value=".295e-3 [ohm/m]" />
            <param name="XLZM" value=".10e-2 [ohm/m]" />
            <param name="XCZM" value="400.0 [Mohm*m]" />
            <param name="RTP" value=".36294e-4 [ohm/m]" />
            <param name="TTP" value="3.425049e-9 [s/m]" />
            <param name="ZTP" value="390.1416 [ohm]" />
            <param name="RTZ" value=".37958e-3 [ohm/m]" />
            <param name="TTZ" value="4.767013e-9 [s/m]" />
