  1
IEEE 118 bus test case
  4
1       2      T 3.03  9.99  2.54                            100 110    
1       3      T 1.29  4.24  1.082                           100 110    
4       5      T 0.176 0.798 0.21                            100 110    
3       5      T 2.41  10.8  2.84                            100 110    
5       6      T 1.19  5.4   1.426                           100 110    
6       7      T 0.459 2.08  0.55                            100 110    
8       9      T 0.244 3.05  116.2                           100 110    
8     C 5      T 0.0   2.67  0.0     985  985  985         8 100 110    
8       5                          1.000                              1.000
9       10     T 0.258 3.22  123.0                           100 110    
4       11     T 2.09  6.88  1.748                           100 110    
5       11     T 2.03  6.82  1.738                           100 110    
11      12     T 0.595 1.96  0.502                           100 110    
2       12     T 1.87  6.16  1.572                           100 110    
3       12     T 4.84  16.0  4.06                            100 110    
7       12     T 0.862 3.4   0.874                           100 110    
11      13     T 2.225 7.31  1.876                           100 110    
12      14     T 2.15  7.07  1.816                           100 110    
13      15     T 7.44  24.44 6.268                           100 110    
14      15     T 5.95  19.5  5.02                            100 110    
12      16     T 2.12  8.34  2.14                            100 110    
15      17     T 1.32  4.37  4.44                            100 110    
16      17     T 4.54  18.01 4.66                            100 110    
17      18     T 1.23  5.05  1.298                           100 110    
18      19     T 1.119 4.93  1.142                           100 110    
19      20     T 2.52  11.7  2.98                            100 110    
15      19     T 1.2   3.94  1.01                            100 110    
20      21     T 1.83  8.49  2.16                            100 110    
21      22     T 2.09  9.7   2.46                            100 110    
22      23     T 3.42  15.9  4.04                            100 110    
23      24     T 1.35  4.92  4.98                            100 110    
23      25     T 1.56  8.0   8.64                            100 110    
26    C 25     T 0.0   3.82  0.0     960  960  960        26 100 110    
26      25                         1.000                              1.000
25      27     T 3.18  16.3  17.64                           100 110    
27      28     T 1.913 8.55  2.16                            100 110    
28      29     T 2.37  9.43  2.38                            100 110    
30    C 17     T 0.0   3.88  0.0     960  960  960        30 100 110    
30      17                         1.000                              1.000
8       30     T 0.431 5.04  51.4                            100 110    
26      30     T 0.799 8.6   90.8                            100 110    
17      31     T 4.74  15.63 3.99                            100 110    
29      31     T 1.08  3.31  0.83                            100 110    
23      32     T 3.17  11.53 11.73                           100 110    
31      32     T 2.98  9.85  2.51                            100 110    
27      32     T 2.29  7.55  1.926                           100 110    
15      33     T 3.8   12.44 3.194                           100 110    
19      34     T 7.52  24.7  6.32                            100 110    
35      36     T 0.224 1.02  0.268                           100 110    
35      37     T 1.1   4.97  1.318                           100 110    
33      37     T 4.15  14.2  3.66                            100 110    
34      36     T 0.871 2.68  0.568                           100 110    
34      37     T 0.256 0.94  0.984                           100 110    
38    C 37     T 0.0   3.75  0.0     935  935  935           100 110    
38      37                         1.000                              1.000
37      39     T 3.21  10.6  2.7                             100 110    
37      40     T 5.93  16.8  4.2                             100 110    
30      38     T 0.464 5.4   42.2                            100 110    
39      40     T 1.84  6.05  1.552                           100 110    
40      41     T 1.45  4.87  1.222                           100 110    
40      42     T 5.55  18.3  4.66                            100 110    
41      42     T 4.1   13.5  3.44                            100 110    
43      44     T 6.08  24.54 6.068                           100 110    
34      43     T 4.13  16.81 4.226                           100 110    
44      45     T 2.24  9.01  2.24                            100 110    
45      46     T 4.0   13.56 3.32                            100 110    
46      47     T 3.8   12.7  3.16                            100 110    
46      48     T 6.01  18.9  4.72                            100 110    
47      49     T 1.91  6.25  1.604                           100 110    
42      49     T 7.15  32.3  8.6                             100 110    
42      49     T 7.15  32.3  8.6                             100 110    
45      49     T 6.84  18.6  4.44                            100 110    
48      49     T 1.79  5.05  1.258                           100 110    
49      50     T 2.67  7.52  1.874                           100 110    
49      51     T 4.86  13.7  3.42                            100 110    
51      52     T 2.03  5.88  1.396                           100 110    
52      53     T 4.05  16.35 4.058                           100 110    
53      54     T 2.63  12.2  3.1                             100 110    
49      54     T 7.3   28.9  7.38                            100 110    
49      54     T 8.69  29.1  7.3                             100 110    
54      55     T 1.69  7.07  2.02                            100 110    
54      56     T 0.275 0.955 0.732                           100 110    
55      56     T 0.488 1.51  0.374                           100 110    
56      57     T 3.43  9.66  2.42                            100 110    
50      57     T 4.74  13.4  3.32                            100 110    
56      58     T 3.43  9.66  2.42                            100 110    
51      58     T 2.55  7.19  1.788                           100 110    
54      59     T 5.03  22.93 5.98                            100 110    
56      59     T 8.25  25.1  5.69                            100 110    
56      59     T 8.03  23.9  5.36                            100 110    
55      59     T 4.739 21.58 5.646                           100 110    
59      60     T 3.17  14.5  3.76                            100 110    
59      61     T 3.28  15.0  3.88                            100 110    
60      61     T 0.264 1.35  1.456                           100 110    
60      62     T 1.23  5.61  1.468                           100 110    
61      62     T 0.824 3.76  0.98                            100 110    
63    C 59     T 0.0   3.86  0.0     960  960  960        63 100 110    
63      59                         1.000                              1.000
63      64     T 0.172 2.0   21.6                            100 110    
64    C 61     T 0.0   2.68  0.0     985  985  985        64 100 110    
64      61                         1.000                              1.000
38      65     T 0.901 9.86  104.6                           100 110    
64      65     T 0.269 3.02  38.0                            100 110    
49      66     T 1.80  9.19  2.48                            100 110    
49      66     T 1.80  9.19  2.48                            100 110    
62      66     T 4.82  21.8  5.78                            100 110    
62      67     T 2.58  11.7  3.1                             100 110    
65    C 66     T 0.0   3.7   0.0     935  935  935        65 100 110    
63      59                         1.000                              1.000
66      67     T 2.24  10.15 2.682                           100 110    
65      68     T 0.138 1.6   63.8                            100 110    
47      69     T 8.44  27.78 7.092                           100 110    
49      69     T 9.85  32.4  8.28                            100 110    
68    C 69     T 0.0   3.7   0.0     935  935  935        68 100 110    
68      69                         1.000                              1.000
69      70     T 3.0   12.7  12.2                            100 110    
24      70     T 0.221 41.15 10.198                          100 110    
70      71     T 0.882 3.55  0.878                           100 110    
24      72     T 4.88  19.6  4.88                            100 110    
71      72     T 4.46  18.0  4.444                           100 110    
71      73     T 0.866 4.54  1.178                           100 110    
70      74     T 4.01  13.23 3.368                           100 110    
70      75     T 4.28  14.1  3.6                             100 110    
69      75     T 4.05  12.2  12.4                            100 110    
74      75     T 1.23  4.06  1.034                           100 110    
76      77     T 4.44  14.8  3.68                            100 110    
69      77     T 3.09  10.1  10.38                           100 110    
75      77     T 6.01  19.99 4.978                           100 110    
77      78     T 0.376 1.24  1.264                           100 110    
78      79     T 0.546 2.44  0.648                           100 110    
77      80     T 1.7   4.85  4.72                            100 110    
77      80     T 2.94  10.5  2.28                            100 110    
79      80     T 1.56  7.04  1.87                            100 110    
68      81     T 0.175 2.02  80.8                            100 110    
81    C 80     T 0.0   3.7   0.0     935  935  935        81 100 110    
81      80                         1.000                              1.000
77      82     T 2.98  8.53  8.174                           100 110    
82      83     T 1.12  3.665 3.796                           100 110    
83      84     T 6.25  13.2  2.58                            100 110    
83      85     T 4.3   14.8  3.48                            100 110    
84      85     T 3.02  6.41  1.234                           100 110    
85      86     T 3.5   12.3  2.76                            100 110    
86      87     T 2.828 20.74 4.45                            100 110    
85      88     T 2.0   10.2  2.76                            100 110    
85      89     T 2.39  17.3  4.7                             100 110    
88      89     T 1.39  7.12  1.934                           100 110    
89      90     T 5.18  18.8  5.28                            100 110    
89      90     T 2.38  9.97  10.6                            100 110    
90      91     T 2.54  8.36  2.14                            100 110    
89      92     T 0.99  5.05  5.48                            100 110    
89      92     T 3.93  15.81 4.14                            100 110    
91      92     T 3.87  12.72 3.268                           100 110    
92      93     T 2.58  8.48  2.18                            100 110    
92      94     T 4.81  15.8  4.06                            100 110    
93      94     T 2.23  7.32  1.876                           100 110    
94      95     T 1.32  4.34  1.11                            100 110    
80      96     T 3.56  18.2  4.94                            100 110    
82      96     T 1.62  5.3   5.44                            100 110    
94      96     T 2.69  8.69  2.3                             100 110    
80      97     T 1.83  9.34  2.54                            100 110    
80      98     T 2.38  10.8  2.86                            100 110    
80      99     T 4.54  20.6  5.46                            100 110    
92      100    T 6.48  29.5  7.72                            100 110    
94      100    T 1.78  5.8   6.04                            100 110    
95      96     T 1.71  5.47  1.474                           100 110    
96      97     T 1.73  8.85  2.4                             100 110    
98      100    T 3.97  17.9  4.76                            100 110    
99      100    T 1.8   8.13  2.16                            100 110    
100     101    T 2.77  12.62 3.28                            100 110    
92      102    T 1.23  5.59  1.464                           100 110    
101     102    T 2.46  11.2  2.94                            100 110    
100     103    T 1.6   5.25  5.36                            100 110    
100     104    T 4.51  20.4  5.41                            100 110    
103     104    T 4.66  15.84 4.07                            100 110    
103     105    T 5.35  16.25 4.08                            100 110    
100     106    T 6.05  22.9  6.2                             100 110    
104     105    T 0.994 3.78  0.986                           100 110    
105     106    T 1.4   5.47  1.434                           100 110    
105     107    T 5.3   18.3  4.72                            100 110    
105     108    T 2.61  7.03  1.844                           100 110    
106     107    T 5.3   18.3  4.72                            100 110    
108     109    T 1.05  2.88  0.76                            100 110    
103     110    T 3.906 18.13 4.61                            100 110    
109     110    T 2.78  7.62  2.02                            100 110    
110     111    T 2.2   7.55  2.0                             100 110    
110     112    T 2.47  6.4   6.2                             100 110    
17      113    T 0.913 3.01  0.768                           100 110    
32      113    T 6.15  20.3  5.18                            100 110    
32      114    T 1.35  6.12  1.628                           100 110    
27      115    T 1.64  7.41  1.972                           100 110    
114     115    T 0.23  1.04  0.276                           100 110    
68      116    T 0.034 0.405 16.4                            100 110    
12      117    T 3.29  14.0  3.58                            100 110    
75      118    T 1.45  4.81  1.198                           100 110    
76      118    T 1.64  5.44  1.356                           100 110    
9999
  5
   1   1 Riverside138  955 0               -5   15    1   51   27      1
   2     Pokagon  138 1000 0                              20    9      1
   3     HickoryCk138 1000 0                              39   10      1
   4   1 NCarlisle138  998 0     -9    0 -300  300    4   30   12      1
   5     Olive    138 1000 0                               0    0  -40 1
   6   1 Kankakee 138  990 0              -13   50    6   52   22      1
   7     JacksonRd138 1000 0                              19    2      1
   8   1 Olive    345 1015 0    -28    0 -300  300    8    0    0      1
   9     Beguine  345 1000 0                               0    0      1
  10   1 Breed    345 1050 0    450    0 -147  200   10    0    0      1
  11     SouthBend138 1000 0                              70   23      1
  12   1 TwnBranch138  990 0     85       -35  120   12   47   10      1
  13     Concord  138 1000 0                              34   16      1
  14     GoshenJct138 1000 0                              14    1      1
  15   1 FortWayne138  970 0              -10   30   15   90   30      1
  16     N. E.    138 1000 0                              25   10      1
  17     Sorenson 138 1000 0                              11    3      1
  18   1 McKinley 138  973 0              -16   50   18   60   34      1
  19   1 Lincoln  138  962 0               -8   24   19   45   25      1
  20     Adams    138 1000 0                              18    3      1
  21     Jay      138 1000 0                              14    8      1
  22     Randolph 138 1000 0                              10    5      1
  23     CollgeCnr138 1000 0                               7    3      1
  24   1 Trenton  138  992 0    -13      -300  300   24    0    0      1
  25   1 TannersCk138 1050 0    220       -47  140   25    0    0      1
  26   1 TannersCk345 1015 0    314     -1000 1000   26    0    0      1
  27   1 Madison  138  968 0     -9      -300  300   27   62   13      1
  28     Mullin   138 1000 0                              17    7      1
  29     Grant    138 1000 0                              24    4      1
  30     Sorenson 345 1000 0                               0    0      1
  31   1 DeerCreek138  967 0      7      -300  300   31   43   27      1
  32   1 Delaware 138  963 0              -14   42   32   59   23      1
  33     Haviland 138 1000 0                              23    9      1
  34   1 Rockhill 138  984 0               -8   24   34   59   26   14 1
  35     West Lima138 1000 0                              33    9      1
  36   1 Sterling 138  980 0               -8   24   36   31   17      1
  37     East Lima138 1000 0                               0    0  -25 1
  38     East Lima345 1000 0                               0    0      1
  39     NwLiberty138 1000 0                              27   11      1
  40   1 West End 138  970 0    -46      -300  300   40   20   23      1
  41     S. Tiffin138 1000 0                              37   10      1
  42   1 Howard   138  985 0    -59      -300  300   42   37   23      1
  43     S. Kenton138 1000 0                              18    7      1
  44     WMtVernon138 1000 0                              16    8   10 1
  45     N. Newark138 1000 0                              53   22   10 1
  46   1 W.Lancstr138 1005 0     19      -100  100   46   28   10   10 1
  47     Crooksvil138 1000 0                              34    0      1
  48     Zanesvile138 1000 0                              20   11   15 1
  49   1 Philo    138 1025 0    204       -85  210   49   87   30      1
  50     W.Cambrdg138 1000 0                              17    4      1
  51     Newcmrstn138 1000 0                              17    8      1
  52     SCoshoctn138 1000 0                              18    5      1
  53     Wooster  138 1000 0                              23   11      1
  54   1 Torrey   138  955 0     48      -300  300   54  113   32      1
  55   1 Wagenhals138  952 0               -8   23   55   63   22      1
  56   1 Sunnyside138  954 0               -8   15   56   84   18      1
  57     WNwPhila1138 1000 0                              12    3      1
  58     WNwPhila2138 1000 0                              12    3      1
  59   1 Tidd     138  985 0    155       -60  180   59  277  113      1
  60     SW Kammer138 1000 0                              78    3      1
  61   1 W. Kammer138  995 0    160      -100  300   61    0    0      1
  62   1 Natrium  138  998 0              -20   20   62   77   14      1
  63     Tidd     345 1000 0                               0    0      1
  64     Kammer   345 1000 0                               0    0      1
  65   1 Muskingum345 1005 0    391       -67  200   65    0    0      1
  66   1 Muskingum138 1050 0    392       -67  200   66   39   18      1
  67     Summerfld138 1000 0                              28    7      1
  68     Sporn    345 1000 0                               0    0      1
  69   2 Sporn    138 1035 30.516.4      -300  300   69    0    0      1
  70   1 Portsmoth138  984 0              -10   32   70   66   20      1
  71     NPortsmth138 1000 0                               0    0      1
  72   1 Hillsboro138  980 0    -12      -100  100   72    0    0      1
  73   1 Sargents 138  991 0     -6      -100  100   73    0    0      1
  74   1 Bellefont138  958 0               -6    9   74   68   27   12 1
  75     Sth Point138 1000 0                              47   11      1
  76   1 Darrah   138  943 0               -8   23   76   68   36      1
  77   1 Turner   138 1006 0              -20   70   77   61   28      1
  78     Chemical 138 1000 0                              71   26      1
  79     CapitolHl138 1000 0                              39   32   20 1
  80   1 Cabin Crk138 1040 0    477      -165  280   80  130   26      1
  81     Kanawha  345 1000 0                               0    0      1
  82     Logan    138 1000 0                              54   27   20 1
  83     Sprigg   138 1000 0                              20   10   10 1
  84     BetsyLayn138 1000 0                              11    7      1
  85   1 BeaverCrk138  985 0               -8   23   85   24   15      1
  86     Hazard   138 1000 0                              21   10      1
  87   1 Pineville161 1015 0      4      -100 1000   87    0    0      1
  88     Fremont  138 1000 0                              48   10      1
  89   1 ClinchRvr138 1005 0    607      -210  300   89    0    0      1
  90   1 Holston  138  985 0    -85      -300  300   90   78   42      1
  91   1 HolstonTP138  980 0    -10      -100  100   91    0    0      1
  92   1 Saltville138  990 0               -3    9   92   65   10      1
  93     Tazewell 138 1000 0                              12    7      1
  94     Switchbak138 1000 0                              30   16      1
  95     Caldwell 138 1000 0                              42   31      1
  96     Baileysvl138 1000 0                              38   15      1
  97     Sundial  138 1000 0                              15    9      1
  98     Bradley  138 1000 0                              34    8      1
  99   1 Hinton   138 1010 0    -42      -100  100   99    0    0      1
 100   1 Glen Lyn 138 1017 0    252       -50  155  100   37   18      1
 101     Wythe    138 1000 0                              22   15      1
 102     Smyth    138 1000 0                               5    3      1
 103   1 Claytor  138 1010 0     40       -15   40  103   23   16      1
 104   1 Hancock  138  971 0               -8   23  104   38   25      1
 105   1 Roanoke  138  965 0               -8   23  105   31   26   20 1
 106     Cloverdle138 1000 0                              43   16      1
 107   1 Reusens  138  952 0    -22      -200  200  107   28   12    6 1
 108     Blaine   138 1000 0                               2    1      1
 109     Franklin 138 1000 0                               8    3      1
 110   1 Fieldale 138  973 0               -8   23  110   39   30    6 1
 111   1 Dan River138  980 0     36      -100 1000  111    0    0      1
 112   1 Danville 138  975 0    -43      -100 1000  112   25   13      1
 113   1 DeerCk TP138  993 0     -6      -100  200  113    0    0      1
 114     W Medford138 1000 0                               8    3      1
 115     Medford  138 1000 0                              22    7      1
 116   1 Kyger Crk138 1005 0   -184     -1000 1000  116    0    0      1
 117     Corey    138 1000 0                              20    8      1
 118     WHuntngdn138 1000 0                              33   15      1
9999
 15
   1  69    0 10.00Our Utility
9999
